# Clinical Governance v1.0 — Risk Register

Version: 1.0 draft. Prepared: 2026-10-12. Document ID: CG-RISK-001.

**Clinical release: NO-GO. Clinical/laboratory policies: PENDING. Clinical implementation: NOT AUTHORIZED.**

Initial qualitative hazard analysis for the draft [intended use](INTENDED-USE.md). All risks below are **OPEN**; no quantitative probability/severity scores, reported patient incident, acceptable residual-risk conclusion or clinical approval is inferred. Existing controls are repository observations, not validated guarantees. Proposed controls require professional specification and separate authorization. No code changes occur here.

Evidence keys: I = [Infusion precision decision](../clinical-safety/INFUSION-PRECISION-DECISION.md) and [Phase 2A safety review](../clinical-safety/INFUSIONS-SAFETY-REVIEW.md); A = [ABG specification](../clinical-safety/ABG-INTERPRETATION-SAFETY-SPEC.md); D = [ABG decision review](../clinical-safety/ABG-CLINICAL-DECISION-REVIEW.md); G = [ABG gap matrix](../clinical-safety/ABG-ANION-GAP-VALIDATION-MATRIX.md); U = [mobile audit](../ux/MOBILE-ACCESSIBILITY-AUDIT.md); T = [calculator regression](../../tests/calculator-accuracy-test.js), [result-safety regression](../../tests/result-safety-test.js), [structural smoke](../../tests/smoke-test.py). Tests support software observations only.

| Hazard ID / function | Hazardous situation and potential harm | Causes | Existing controls / limitations | Proposed controls and reviewer role | Verification/evidence required | Residual-risk status |
| --- | --- | --- | --- | --- | --- | --- |
| H01 / Infusions precision | Displayed rate/concentration mistaken for sufficiently accurate preparation/pump setting; over/underdose, hemodynamic instability or death | Fixed decimal rounding, binary ties, false pump precision | I reproduces 0.005 mL/hr → 0.01 and 0.0005 mg/mL → 0.001 (+100%); rate uses raw concentration rather than display; small positive fallback prevents literal zero in tested cases; isolated prototype not integrated | Pharmacy/critical-care and biomedical review of reporting/domain and pump limitations; no silent prototype adoption | I acceptance gates, exact decimal/raw/display cases, pump-context comprehension and clinically approved residual error | OPEN — known unresolved production display defect; release blocker |
| H02 / Infusions and drug references | Wrong dose by unit/weight/route/concentration mismatch; toxicity or ineffective therapy | mg/mcg conversion, per-kg versus absolute units, incorrect preparation or transcription | Four infusion dose-unit paths and invalid-unit clearing have regressions; reference doses not independently approved | Pharmacy owns source/formulary/unit matrix and independent verification workflow | All ordered unit transitions, equivalent prescriptions, weight boundaries, drug/route contraindication and reference review | OPEN |
| H03 / All calculators | Numerically accepted but wrong patient/context inputs lead to misleading output; delayed or harmful management | Wrong units/source, incorrect input, lab flags, plausible numbers for wrong specimen | Number/range checks; labels; clinical disclaimers. Infusions accepts 600000.00 mL/hr in synthetic S07; overflow clears both outputs (S08/S09); positive below-minimum S11 has generic greater-than-zero alert. Bounds not approved physiological validity | Clinical/lab define valid domains, provenance and unavailable states; pharmacy for infusion inputs | Per-field invalid/blank/zero/nonfinite/domain cases, coherent severe illness, wrong-source units and mismatch cases | OPEN |
| H04 / All calculator results | Previous calculation relied on after input change; wrong clinical decision | Stale output, metadata edit not invalidating dependencies, lifecycle/listener defects | Input/change clearing, reset/reopen regressions; prior user-reported Infusions browser harness covers these paths; no ordinary stale Infusions result reproduced in Phase 2A; eventless/reentrant paths remain unverified | Engineering preserves dependent-result invalidation; clinical/lab approve dependency map; original entries retained | Edit every input/unit/source; recovery/reset/reopen/listener checks and real DOM assertions per function | OPEN — existing engineering evidence does not close clinical risk |
| H05 / ABG | Mixed/respiratory disorder missed or falsely labeled; inappropriate management/delay | Incomplete compensation coverage/gates, inconsistent tuple, interpretation wording | A/D and independent E1–E9 expose limitations; D08/D09 policies not activated | Clinical/nephrology/lab approval of scope, gates, inconsistency workflow and uncertainty wording | Independent clinically coherent truth set, D02–D09 closure; no inference of completeness from Winter | OPEN — pending clinical-policy blocker |
| H06 / AG/reference comparison | Mismatched interval or potassium convention gives false reassurance/abnormality; missed acidosis | Analyzer/age/specimen differences, gas HCO₃ versus chemistry TCO₂, unknown baseline | Current AG excludes K and gives no range; D10 no universal interval direction approved | Lab verifies profiles/source compatibility; clinical owner approves unavailable comparison and limitations | G VM01/VM02/VM05–VM11; lab IFUs/local paired reports and boundary/profile cases | OPEN |
| H07 / Future albumin/delta | Correction/ratio misread as diagnosis; missed acid load or false mixed disorder | Missing albumin, mass-unit error, extrapolation, undefined/unstable denominator, wrong baselines | Not currently implemented; D11/D12 proposals/evidence only | Clinical/lab select domains/coefficient/baselines/guards; numerical-only delta; no assumed normal albumin | G VM03/VM04/VM12–VM17, independent unit/domain/denominator cases and clinical review | OPEN — future implementation blocked |
| H08 / GCS, NEWS2, Shock Index | Score/ratio or message wrongly generalized; undertriage, unnecessary escalation or missed deterioration | Incorrect scoring/scale selection, NT handling, age/population mismatch, ratio threshold/display ambiguity | Candidate calculations and boundary/result regressions T; no clinical approval record | Clinical owner validates exact truth tables, context, scale choice and local escalation; pediatric review if included | Independently sourced cases for every score boundary/category and eligibility exclusion; display versus raw comparison | OPEN — candidate tools, not approved |
| H09 / 24 algorithms and drug pages | Incorrect/outdated recommendation/dose acted upon; delayed treatment, contraindicated therapy or harm | Missing source/version, local formulary/protocol mismatch, condition/population confusion | Read-only reference presentation and disclaimers; structural load tests | Topic specialist/pharmacy approve every recommendation against versioned authoritative/local sources; expiry/change control | Clause-level source traceability, scenario/contraindication/dose audit and facility pathway review | OPEN — full content validation not established |
| H10 / Mobile/accessibility | Critical label, unit or warning missed; wrong entry/action or delay | Overflow, low contrast, clipped focus, small targets, inaccessible keyboard/readers, zoom | U records UI improvements and user-reported 17/17 harness PASS; no comprehensive conformance | Human-factors/accessibility reviewer and clinicians test intended ED devices/light/noise, five widths/themes/zoom/keyboard/readers | U remaining checks; actual dimensions/focus/contrast and representative task studies | OPEN — layout regressions do not prove clinical usability |
| H11 / Population and provenance | Adult evidence applied to children/neonates or unsupported gas sample; inappropriate interpretation | Ambiguous intended use, implicit defaults, reference-page scope mistaken for calculator validity | Pediatric pages present; staged ABG non-neonatal proposal; no global age approval | Clinical/pediatric/lab approve per-function age/sample exclusions, disclosure and uncertainty | Population-specific evidence and excluded/unknown-age/specimen cases | OPEN |
| H12 / Governance, release and maintenance | Unvalidated build used in care or outdated content persists; preventable patient harm | Missing legal/safety owner, approval/version records, release gates, incident response | Existing clinical NO-GO documents; branch/test history; no authorization evidence | Accountable manufacturer/safety/regulatory/facility owners; controlled release, surveillance and rollback plan | Signed [V&V gates](VERIFICATION-VALIDATION-PLAN.md), regulatory assessment, version traceability/complaint/CAPA drills | OPEN |

## Review and closure discipline

Address H01 and H05–H07 known/pending calculation-interpretation issues before patient-care release; assign ownership/source review for H08/H09 in parallel. This ordering is a qualitative planning judgment, not a numerical risk ranking. Mobile/browser success cannot waive any medication/clinical policy blocker.

Each risk record must acquire: named owner; linked requirements, sources and decision IDs; approved control specification; independent verification and clinical validation evidence; remaining limitations; professional residual-risk acceptance or documented scope exclusion; reviewer/date/record link; review/expiry and change triggers. New evidence may split hazards or add risks. No OPEN risk is closed by software PASS alone. Audit complaint/incident/change records against this register after any future authorized deployment; see [SFDA assessment](SFDA-REGULATORY-ASSESSMENT.md).

Approval owner, clinical/pharmacy/laboratory approvers, review date and signatures: **unassigned / PENDING**. No certification or completeness claim is made for this initial register.
