# Shock Index independent verification matrix — Phase 3A

Document IV-SI-001 · Version 1.0 DRAFT · Prepared/executed 2026-10-12 · Baseline `2eeeea02258824a130651127c2c84e8819735bd1`.

**All clinical policy decisions PENDING. Clinical implementation NOT AUTHORIZED. Clinical release NO-GO.** Source-backed mathematics does not approve clinical messages, applicability or deployment. Product decisions for these candidate functions remain PENDING.

Traceability: [E03 evidence matrix](../clinical-governance/CLINICAL-EVIDENCE-MATRIX.md); [Phase 2D](../clinical-safety/GCS-NEWS2-SHOCK-INDEX-SAFETY-REVIEW.md) GNS-D01/05/06/08/09, case-family tags below; hazards H03/H04/H08/H10/H11/H12. Apply the [independent review protocol](INDEPENDENT-REVIEW-PROTOCOL.md), including reviewer qualifications, source freeze, discrepancies and sign-off.

Prepared **40 cases**: **21 B** source-backed arithmetic/NT references, **0 Q** source-backed qualitative requirements, **19 P** cases whose complete expected behavior is PENDING. All 40 have recorded synthetic Node/VM observations; none has independent clinical approval. B/Q/P is expectation readiness, not a pass/fail or approval. A P recovery case can have known final arithmetic while its workflow policy remains pending.

## Sources and independent method

All source keys retain the Phase 2D namespace. Access/review date 2026-10-12; exact local adoption, licensing and source-version sign-off remain PENDING. Retrieval details and source limitations are recorded below and in the protocol.

| Source/version | Primary reference | Evidence boundary |
| --- | --- | --- |
| S2 | Rady et al., [A comparison of the shock index and conventional vital signs to identify acute, critical illness in the emergency department](https://pubmed.ncbi.nlm.nih.gov/8092595/), Ann Emerg Med24(4):685–690, October1994; DOI10.1016/S0196-0644(94)70279-9 | Published HR/SBP definition supports exact arithmetic. Phase 2D accessed indexed abstract; current direct PubMed429 and publisher403 prevented full re-fetch. Indexed bibliographic search succeeded. Full article/linked erratum and clinical applicability remain PENDING; no performance or threshold claim adopted. |
| S3/S4 | [Phase 2D primary-source register](../clinical-safety/GCS-NEWS2-SHOCK-INDEX-SAFETY-REVIEW.md), King1996 and Kristensen2016 | Outcome/population/modifier appraisal remains required. Not numerical clinical threshold or display oracles. |

Expectations were frozen before this batch of actual observations. They use source-domain mappings, literal chart-cell point assignments and exact sums/fractions, not production helpers or regression expected values. Same-agent preparation is not independent professional verification; a second qualified reviewer must derive and sign expectations without using the actual column as an oracle.

## Case conventions

Input tuple is **HR bpm / SBP mmHg**. `∅` is an empty control. Expected ratios use exact rational arithmetic on the decimal input strings. The score convention is unit-dependent; no conversion or dimensionless physical-units claim is inferred. Values around0.5/0.7/0.9/1 probe current code decisions; those clinical cutoffs are not approved. Actual raw values were captured at the formatter call without changing its return value; display/label are separately recorded.

Fresh fixture per case; values are literal strings. Numeric cases use Calculate; GCS uses selection/change. Alerts absent from a recorded step mean none emitted. Event-only snapshots do not assert a browser render. PENDING is used wherever the reviewed sources do not establish a complete expected validator, presentation, recovery or clinical response. All states/labels below are **actual software text**, not approved recommendations.

| Actual label key | Exact displayed text |
| --- | --- |
| BELOW | Below typical adult reference range |
| TYPICAL | Typical adult reference range |
| ELEVATED | Elevated — assess in clinical context |
| MARKED | Markedly elevated — assess for haemodynamic compromise |
| GE1 | ≥1.0 — markedly elevated; assess urgently in clinical context |
| INCOMPLETE | Enter HR and SBP |

## Case records

Every row requires S-review plus independent engineering review as defined in the protocol. Names, signatures and approval dates are UNASSIGNED; no row is clinically accepted. A discrepancy marked open stays open even when its arithmetic agrees.

| Case ID / Phase 2D family | Inputs and units (tuple convention above) / sequence | Expected result or reference requirement | Primary source/version | Independent calculation method | Actual software result — VM observation | Discrepancy | Clinical significance / scope | Reviewer / approval |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| IV-SI-001 / S-V01/06 | 60/100 | B: Exact HR/SBP=3/5; display/label PENDING | S2 (1994), ratio definition | Rational 60/100 | calculate: raw=0.6; display=0.60; TYPICAL | Raw minus exact ≈-2.22e-17; acceptance tolerance/notation/label PENDING | Ratio alone cannot establish stability or diagnosis | S-review UNASSIGNED / PENDING |
| IV-SI-002 / S-V01/06 | 120/100 | B: Exact HR/SBP=6/5; display/label PENDING | S2 (1994), ratio definition | Rational 120/100 | calculate: raw=1.2; display=1.20; GE1 | Raw minus exact ≈-4.44e-17; acceptance tolerance/notation/label PENDING | Ratio alone cannot establish stability or diagnosis | S-review UNASSIGNED / PENDING |
| IV-SI-003 / S-V01/06 | 20/300 | B: Exact HR/SBP=1/15; display/label PENDING | S2 (1994), ratio definition | Rational 20/300 | calculate: raw=0.06666666666666667; display=0.07; BELOW | Raw minus exact ≈-9.25e-19; acceptance tolerance/notation/label PENDING | Ratio alone cannot establish stability or diagnosis | S-review UNASSIGNED / PENDING |
| IV-SI-004 / S-V01/06 | 250/30 | B: Exact HR/SBP=25/3; display/label PENDING | S2 (1994), ratio definition | Rational 250/30 | calculate: raw=8.333333333333334; display=8.33; GE1 | Raw minus exact ≈5.92e-16; acceptance tolerance/notation/label PENDING | Ratio alone cannot establish stability or diagnosis | S-review UNASSIGNED / PENDING |
| IV-SI-005 / S-V01/06 | 120/200 | B: Exact HR/SBP=3/5; display/label PENDING | S2 (1994), ratio definition | Rational 120/200 | calculate: raw=0.6; display=0.60; TYPICAL | Raw minus exact ≈-2.22e-17; acceptance tolerance/notation/label PENDING | Ratio alone cannot establish stability or diagnosis | S-review UNASSIGNED / PENDING |
| IV-SI-006 / S-V02 | 49.99/100 | B: Exact HR/SBP=4999/10000; boundary label PENDING | S2 (1994), ratio only | Rational 49.99/100 | calculate: raw=0.4999; display=<0.50; BELOW | Raw minus exact ≈1.1e-17; acceptance tolerance/notation/label PENDING | These probe current code cutoffs, not approved reference thresholds | S-review UNASSIGNED / PENDING |
| IV-SI-007 / S-V02 | 50/100 | B: Exact HR/SBP=1/2; boundary label PENDING | S2 (1994), ratio only | Rational 50/100 | calculate: raw=0.5; display=0.50; TYPICAL | Raw minus exact ≈0; acceptance tolerance/notation/label PENDING | These probe current code cutoffs, not approved reference thresholds | S-review UNASSIGNED / PENDING |
| IV-SI-008 / S-V02 | 50.01/100 | B: Exact HR/SBP=5001/10000; boundary label PENDING | S2 (1994), ratio only | Rational 50.01/100 | calculate: raw=0.5001; display=0.50; TYPICAL | Raw minus exact ≈-1.1e-17; acceptance tolerance/notation/label PENDING | These probe current code cutoffs, not approved reference thresholds | S-review UNASSIGNED / PENDING |
| IV-SI-009 / S-V02 | 69.99/100 | B: Exact HR/SBP=6999/10000; boundary label PENDING | S2 (1994), ratio only | Rational 69.99/100 | calculate: raw=0.6999; display=<0.70; TYPICAL | Raw minus exact ≈-3.34e-17; acceptance tolerance/notation/label PENDING | These probe current code cutoffs, not approved reference thresholds | S-review UNASSIGNED / PENDING |
| IV-SI-010 / S-V02 | 70/100 | B: Exact HR/SBP=7/10; boundary label PENDING | S2 (1994), ratio only | Rational 70/100 | calculate: raw=0.7; display=0.70; ELEVATED | Raw minus exact ≈-4.44e-17; acceptance tolerance/notation/label PENDING | These probe current code cutoffs, not approved reference thresholds | S-review UNASSIGNED / PENDING |
| IV-SI-011 / S-V02 | 70.01/100 | B: Exact HR/SBP=7001/10000; boundary label PENDING | S2 (1994), ratio only | Rational 70.01/100 | calculate: raw=0.7001000000000001; display=0.70; ELEVATED | Raw minus exact ≈5.56e-17; acceptance tolerance/notation/label PENDING | These probe current code cutoffs, not approved reference thresholds | S-review UNASSIGNED / PENDING |
| IV-SI-012 / S-V02 | 89.99/100 | B: Exact HR/SBP=8999/10000; boundary label PENDING | S2 (1994), ratio only | Rational 89.99/100 | calculate: raw=0.8998999999999999; display=<0.90; ELEVATED | Raw minus exact ≈-7.78e-17; acceptance tolerance/notation/label PENDING | These probe current code cutoffs, not approved reference thresholds | S-review UNASSIGNED / PENDING |
| IV-SI-013 / S-V02 | 90/100 | B: Exact HR/SBP=9/10; boundary label PENDING | S2 (1994), ratio only | Rational 90/100 | calculate: raw=0.9; display=0.90; MARKED | Raw minus exact ≈2.22e-17; acceptance tolerance/notation/label PENDING | These probe current code cutoffs, not approved reference thresholds | S-review UNASSIGNED / PENDING |
| IV-SI-014 / S-V02 | 90.01/100 | B: Exact HR/SBP=9001/10000; boundary label PENDING | S2 (1994), ratio only | Rational 90.01/100 | calculate: raw=0.9001; display=0.90; MARKED | Raw minus exact ≈1.12e-17; acceptance tolerance/notation/label PENDING | These probe current code cutoffs, not approved reference thresholds | S-review UNASSIGNED / PENDING |
| IV-SI-015 / S-V02 | 99.99/100 | B: Exact HR/SBP=9999/10000; boundary label PENDING | S2 (1994), ratio only | Rational 99.99/100 | calculate: raw=0.9998999999999999; display=<1.00; MARKED | Raw minus exact ≈-1e-16; acceptance tolerance/notation/label PENDING | These probe current code cutoffs, not approved reference thresholds | S-review UNASSIGNED / PENDING |
| IV-SI-016 / S-V02 | 100/100 | B: Exact HR/SBP=1; boundary label PENDING | S2 (1994), ratio only | Rational 100/100 | calculate: raw=1; display=1.00; GE1 | Raw minus exact ≈0; acceptance tolerance/notation/label PENDING | These probe current code cutoffs, not approved reference thresholds | S-review UNASSIGNED / PENDING |
| IV-SI-017 / S-V02 | 100.01/100 | B: Exact HR/SBP=10001/10000; boundary label PENDING | S2 (1994), ratio only | Rational 100.01/100 | calculate: raw=1.0001; display=1.00; GE1 | Raw minus exact ≈-1.1e-17; acceptance tolerance/notation/label PENDING | These probe current code cutoffs, not approved reference thresholds | S-review UNASSIGNED / PENDING |
| IV-SI-018 / S-V03 | 149/300 | B: Exact HR/SBP=149/300; notation PENDING | S2 (1994), ratio only | Rational 149/300 | calculate: raw=0.49666666666666665; display=<0.50; BELOW | Raw minus exact ≈-2.15e-17; acceptance tolerance/notation/label PENDING | Prevent rounded display being mistaken for threshold equality | S-review UNASSIGNED / PENDING |
| IV-SI-019 / S-V03 | 140/201 | B: Exact HR/SBP=140/201; notation PENDING | S2 (1994), ratio only | Rational 140/201 | calculate: raw=0.6965174129353234; display=<0.70; TYPICAL | Raw minus exact ≈4.92e-17; acceptance tolerance/notation/label PENDING | Prevent rounded display being mistaken for threshold equality | S-review UNASSIGNED / PENDING |
| IV-SI-020 / S-V03 | 179/200 | B: Exact HR/SBP=179/200; notation PENDING | S2 (1994), ratio only | Rational 179/200 | calculate: raw=0.895; display=<0.90; ELEVATED | Raw minus exact ≈1.78e-17; acceptance tolerance/notation/label PENDING | Prevent rounded display being mistaken for threshold equality | S-review UNASSIGNED / PENDING |
| IV-SI-021 / S-V03 | 200/201 | B: Exact HR/SBP=200/201; notation PENDING | S2 (1994), ratio only | Rational 200/201 | calculate: raw=0.9950248756218906; display=<1.00; MARKED | Raw minus exact ≈2.26e-17; acceptance tolerance/notation/label PENDING | Prevent rounded display being mistaken for threshold equality | S-review UNASSIGNED / PENDING |
| IV-SI-022 / S-V04/05 | 19/100 | P: PENDING accepted-domain/invalid-input response; no clinical oracle | S2 (1994) does not specify application validator | Identify missing/invalid/domain issue without inventing result | calculate: raw=not produced at this step; display=—; INCOMPLETE; alert: Heart rate must be between 20 and 250. | DS-DOMAIN: policy unresolved | Invalid or incompatible measurements cannot support reliance | S-review UNASSIGNED / PENDING |
| IV-SI-023 / S-V04/05 | 251/100 | P: PENDING accepted-domain/invalid-input response; no clinical oracle | S2 (1994) does not specify application validator | Identify missing/invalid/domain issue without inventing result | calculate: raw=not produced at this step; display=—; INCOMPLETE; alert: Heart rate must be between 20 and 250. | DS-DOMAIN: policy unresolved | Invalid or incompatible measurements cannot support reliance | S-review UNASSIGNED / PENDING |
| IV-SI-024 / S-V04/05 | 60/29 | P: PENDING accepted-domain/invalid-input response; no clinical oracle | S2 (1994) does not specify application validator | Identify missing/invalid/domain issue without inventing result | calculate: raw=not produced at this step; display=—; INCOMPLETE; alert: Systolic blood pressure must be between 30 and 300. | DS-DOMAIN: policy unresolved | Invalid or incompatible measurements cannot support reliance | S-review UNASSIGNED / PENDING |
| IV-SI-025 / S-V04/05 | 60/301 | P: PENDING accepted-domain/invalid-input response; no clinical oracle | S2 (1994) does not specify application validator | Identify missing/invalid/domain issue without inventing result | calculate: raw=not produced at this step; display=—; INCOMPLETE; alert: Systolic blood pressure must be between 30 and 300. | DS-DOMAIN: policy unresolved | Invalid or incompatible measurements cannot support reliance | S-review UNASSIGNED / PENDING |
| IV-SI-026 / S-V04/05 | ∅/100 | P: PENDING accepted-domain/invalid-input response; no clinical oracle | S2 (1994) does not specify application validator | Identify missing/invalid/domain issue without inventing result | calculate: raw=not produced at this step; display=—; INCOMPLETE; alert: Please enter a valid Heart rate. | DS-DOMAIN: policy unresolved | Invalid or incompatible measurements cannot support reliance | S-review UNASSIGNED / PENDING |
| IV-SI-027 / S-V04/05 | 60/∅ | P: PENDING accepted-domain/invalid-input response; no clinical oracle | S2 (1994) does not specify application validator | Identify missing/invalid/domain issue without inventing result | calculate: raw=not produced at this step; display=—; INCOMPLETE; alert: Please enter a valid Systolic blood pressure. | DS-DOMAIN: policy unresolved | Invalid or incompatible measurements cannot support reliance | S-review UNASSIGNED / PENDING |
| IV-SI-028 / S-V04/05 | 0/100 | P: PENDING accepted-domain/invalid-input response; no clinical oracle | S2 (1994) does not specify application validator | Identify missing/invalid/domain issue without inventing result | calculate: raw=not produced at this step; display=—; INCOMPLETE; alert: Please enter a valid Heart rate. | DS-DOMAIN: policy unresolved | Invalid or incompatible measurements cannot support reliance | S-review UNASSIGNED / PENDING |
| IV-SI-029 / S-V04/05 | 60/0 | P: PENDING accepted-domain/invalid-input response; no clinical oracle | S2 (1994) does not specify application validator | Identify missing/invalid/domain issue without inventing result | calculate: raw=not produced at this step; display=—; INCOMPLETE; alert: Please enter a valid Systolic blood pressure. | DS-DOMAIN: policy unresolved | Invalid or incompatible measurements cannot support reliance | S-review UNASSIGNED / PENDING |
| IV-SI-030 / S-V04/05 | -1/100 | P: PENDING accepted-domain/invalid-input response; no clinical oracle | S2 (1994) does not specify application validator | Identify missing/invalid/domain issue without inventing result | calculate: raw=not produced at this step; display=—; INCOMPLETE; alert: Heart rate must be between 20 and 250. | DS-DOMAIN: policy unresolved | Invalid or incompatible measurements cannot support reliance | S-review UNASSIGNED / PENDING |
| IV-SI-031 / S-V04/05 | NaN/100 | P: PENDING accepted-domain/invalid-input response; no clinical oracle | S2 (1994) does not specify application validator | Identify missing/invalid/domain issue without inventing result | calculate: raw=not produced at this step; display=—; INCOMPLETE; alert: Please enter a valid Heart rate. | DS-DOMAIN: policy unresolved | Invalid or incompatible measurements cannot support reliance | S-review UNASSIGNED / PENDING |
| IV-SI-032 / S-V04/05 | 60/Infinity | P: PENDING accepted-domain/invalid-input response; no clinical oracle | S2 (1994) does not specify application validator | Identify missing/invalid/domain issue without inventing result | calculate: raw=not produced at this step; display=—; INCOMPLETE; alert: Please enter a valid Systolic blood pressure. | DS-DOMAIN: policy unresolved | Invalid or incompatible measurements cannot support reliance | S-review UNASSIGNED / PENDING |
| IV-SI-033 / S-V04/05 | 60/1e309 | P: PENDING accepted-domain/invalid-input response; no clinical oracle | S2 (1994) does not specify application validator | Identify missing/invalid/domain issue without inventing result | calculate: raw=not produced at this step; display=—; INCOMPLETE; alert: Please enter a valid Systolic blood pressure. | DS-DOMAIN: policy unresolved | Invalid or incompatible measurements cannot support reliance | S-review UNASSIGNED / PENDING |
| IV-SI-034 / S-V04/05 | 60/100,0 | P: PENDING accepted-domain/invalid-input response; no clinical oracle | S2 (1994) does not specify application validator | Identify missing/invalid/domain issue without inventing result | calculate: raw=not produced at this step; display=—; INCOMPLETE; alert: Please enter a valid Systolic blood pressure. | DS-DOMAIN: policy unresolved | Invalid or incompatible measurements cannot support reliance | S-review UNASSIGNED / PENDING |
| IV-SI-035 / X-V01 | 60/100; calculate→SBP0/calculate→SBP100/input→calculate | P: PENDING workflow policy; baseline ratio 3/5 known separately | S2 (1994); workflow source unavailable | Exact final fraction and separate state inspection | calculate: raw=0.6; display=0.60; TYPICAL<br>invalid recalculation: raw=not produced at this step; display=—; INCOMPLETE; alert: Please enter a valid Systolic blood pressure.<br>corrected input: raw=not produced at this step; display=—; INCOMPLETE<br>recalculate: raw=0.6; display=0.60; TYPICAL | DS-STATE: observed clearing/recovery; workflow approval PENDING | Prevent stale output/detached keyboard influence | S-review UNASSIGNED / PENDING |
| IV-SI-036 / X-V01 | 60/100; calculate then Reset | P: PENDING workflow policy; baseline ratio 3/5 known separately | S2 (1994); workflow source unavailable | Exact final fraction and separate state inspection | calculate: raw=0.6; display=0.60; TYPICAL<br>reset: raw=not produced at this step; display=—; INCOMPLETE; both inputs empty | DS-STATE: observed clearing/recovery; workflow approval PENDING | Prevent stale output/detached keyboard influence | S-review UNASSIGNED / PENDING |
| IV-SI-037 / X-V01 | 60/100; calculate→HR120/input→calculate | P: PENDING workflow policy; baseline ratio 3/5; edited 120/100=6/5; complete workflow PENDING | S2 (1994); workflow source unavailable | Exact final fraction and separate state inspection | calculate: raw=0.6; display=0.60; TYPICAL<br>input only: raw=not produced at this step; display=—; INCOMPLETE<br>recalculate: raw=1.2; display=1.20; GE1 | DS-STATE: observed clearing/recovery; workflow approval PENDING | Prevent stale output/detached keyboard influence | S-review UNASSIGNED / PENDING |
| IV-SI-038 / X-V01 | 60/100; calculate; invoke opener again→close button | P: PENDING workflow policy; baseline ratio 3/5 known separately | S2 (1994); workflow source unavailable | Exact final fraction and separate state inspection | calculate: raw=0.6; display=0.60; TYPICAL<br>keydown counts 1→2→1 | F02 OPEN: retained keyboard callback after replacement/close | Prevent stale output/detached keyboard influence | S-review UNASSIGNED / PENDING |
| IV-SI-039 / S-V06 | 60/100; context only (not an app field): Child, age unspecified: adult applicability not established | P: PENDING population/timing validity; no clinical interpretation assigned | S2 (1994) adult cohort; local policy unavailable | Context review; algebra cannot establish applicability | calculate: raw=0.6; display=0.60; TYPICAL | DS-CONTEXT: no context fields | Unapproved generalization or mismatched observations | S-review UNASSIGNED / PENDING |
| IV-SI-040 / S-V06 | 60/100; context only (not an app field): HR and SBP from different observation times; intervening treatment unknown | P: PENDING population/timing validity; no clinical interpretation assigned | S2 (1994) adult cohort; local policy unavailable | Context review; algebra cannot establish applicability | calculate: raw=0.6; display=0.60; TYPICAL | DS-CONTEXT: no context fields | Unapproved generalization or mismatched observations | S-review UNASSIGNED / PENDING |

## Open discrepancies and completion requirements

- **DS-DISPLAY/BOUNDARY/CLAIM:** exact ratio references are available for 21 cases, but displayed precision, inequalities and all five interpretation bands remain unapproved. Raw-minus-exact differences are binary representation observations, not accepted clinical error thresholds.
- **DS-DOMAIN/CONTEXT:** no approved invalid-input domain, pairing window or special-population rule. Finite numbers and correct division do not establish reliable same-patient measurements or clinical applicability.
- **F02 remains OPEN** in IV-SI-038. Actual-browser consequences and ordinary reachability of repeated-open paths remain unverified.
- These 40 cases are representative, not all accepted values, immediate IEEE neighbors, equivalent unit errors, age/obstetric/medication/rhythm or outcome-specific scenarios. Retrieve full primary studies/errata and independently adjudicate scope before completing clinical expectations.

Professional sign-off: expectation author UNASSIGNED; independent clinical reviewer UNASSIGNED; independent verifier UNASSIGNED; evidence date/signature PENDING; source/version adoption PENDING; residual-risk acceptance PENDING. Use the protocol record template; no inferred approval from this documentation commit.

**Clinical policies PENDING · Implementation NOT AUTHORIZED · Clinical release NO-GO.**
